{
    "name": "Case CE120",
    "time_step": 3600,
    "n_time_steps": 8760,
    "initial_time": "01/01/2001 00:00:00",
    "simulation_file_met": "T_ext_cte",
    "components": [
        {
            "type": "File_met",
            "name": "T_ext_cte",
            "file_type": "TMY2",
            "file_name": "../../mets/CE110A.TM2"
        },
        {
            "type": "Material",
            "name": "Insulation",
            "conductivity": 0.01,
            "density": 1,
            "specific_heat": 1
        },
        {
            "type": "Construction",
            "name": "Adiabatic_Wall",
            "solar_alpha": [
                0.1,
                0.6
            ],
            "lw_epsilon": [
                0.9,
                0.9
            ],
            "materials": [
                "Insulation"
            ],
            "thicknesses": [
                1.0
            ]
        },
        {
            "type": "Space_type",
            "name": "constant_gain_space",
            "people_density": "0",
            "light_density": "0",
            "other_gains_density": "112.5",
            "other_gains_radiant_fraction": 0,
            "infiltration": "0"
        },
        {
            "type": "Building",
            "name": "Building",
            "azimuth": 0
        },
        {
            "type": "Space",
            "name": "spaces_1",
            "building": "Building",
            "spaces_type": "constant_gain_space",
            "floor_area": 48,
            "volume": 129.6,
            "furniture_weight": 0
        },
        {
            "type": "Building_surface",
            "name": "north_wall",
            "construction": "Adiabatic_Wall",
            "spaces": "spaces_1",
            "ref_point": [
                8,
                6,
                0
            ],
            "width": 8,
            "height": 2.7,
            "azimuth": 180,
            "altitude": 0,
            "h_cv": [
                24.17,
                3.16
            ]
        },
        {
            "type": "Building_surface",
            "name": "east_wall",
            "construction": "Adiabatic_Wall",
            "spaces": "spaces_1",
            "ref_point": [
                8,
                0,
                0
            ],
            "width": 6,
            "height": 2.7,
            "azimuth": 90,
            "altitude": 0,
            "h_cv": [
                24.17,
                3.16
            ]
        },
        {
            "type": "Building_surface",
            "name": "south_wall",
            "construction": "Adiabatic_Wall",
            "spaces": "spaces_1",
            "ref_point": [
                0,
                0,
                0
            ],
            "width": 8,
            "height": 2.7,
            "azimuth": 0,
            "altitude": 0,
            "h_cv": [
                24.17,
                3.16
            ]
        },
        {
            "type": "Building_surface",
            "name": "west_wall",
            "construction": "Adiabatic_Wall",
            "spaces": "spaces_1",
            "ref_point": [
                0,
                6,
                0
            ],
            "width": 6,
            "height": 2.7,
            "azimuth": -90,
            "altitude": 0,
            "h_cv": [
                24.17,
                3.16
            ]
        },
        {
            "type": "Building_surface",
            "name": "roof_wall",
            "construction": "Adiabatic_Wall",
            "spaces": "spaces_1",
            "ref_point": [
                0,
                0,
                2.7
            ],
            "width": 8,
            "height": 6,
            "azimuth": 0,
            "altitude": 90,
            "h_cv": [
                24.17,
                1.0
            ]
        },
        {
            "type": "Building_surface",
            "name": "floor_wall",
            "construction": "Adiabatic_Wall",
            "spaces": "spaces_1",
            "ref_point": [
                0,
                6,
                0
            ],
            "width": 8,
            "height": 6,
            "azimuth": 0,
            "altitude": -90,
            "h_cv": [
                24.17,
                4.13
            ]
        },
        {
            "type": "DX_unit",
            "dry_coil_model": "ADP",
            "name": "HVAC_equipment",
            "nominal_air_flow": 0.4248,
            "nominal_total_cooling_capacity": 8181,
            "nominal_sensible_cooling_capacity": 6366,
            "nominal_cooling_power": 1966,
            "indoor_fan_power": 230,
            "indoor_fan_operation": "CYCLING",
            "nominal_cooling_conditions": [
                26.7,
                19.4,
                35
            ],
            "total_cooling_capacity_expression": "8.8432e-04 * T_odb + 4.2285e-02 * T_iwb -3.3775e-05 * T_odb**2 +1.4699e-04 * T_iwb**2 -4.5712e-04 * T_odb * T_iwb + 4.4416e-01",
            "sensible_cooling_capacity_expression": "1.1065e-03 * T_odb -7.6009e-02 * T_iwb + 1.0066e-01 * T_idb -3.9680e-05 * T_odb**2 -3.7752e-03 * T_iwb**2 -2.3612e-03 * T_idb**2 + 3.8958e-04 * T_odb * T_iwb -4.5895e-04 * T_odb * T_idb + 5.3039e-03 * T_iwb * T_idb  + 3.1593e-01",
            "cooling_power_expression": "1.3384e-02 * T_odb + 1.60e-02 * T_iwb + 6.3180e-05 * T_odb**2 + 4.1603e-05 * T_iwb**2 -2.0555e-04 * T_odb * T_iwb + 2.6883e-01",
            "EER_expression": "1 - 0.229*(1-F_load)",
            "expression_max_values": [
                27,
                22,
                50,
                30,
                1,
                1
            ]
        },
        {
            "type": "HVAC_DX_system",
            "name": "system",
            "spaces": "spaces_1",
            "equipment": "HVAC_equipment",
            "air_flow": 0.4248,
            "outdoor_air_fraction": 0,
            "heating_setpoint": "20",
            "cooling_setpoint": "26.7",
            "system_on_off": "1"
        }
    ]
}
