{
    "name": "Case HE210",
    "time_step": 3600,
    "n_time_steps": 2160,
    "initial_time": "01/01/2001 00:00:00",
    "simulation_file_met": "HEATING_WEATHER",
    "components": [
        {
            "type": "File_met",
            "name": "HEATING_WEATHER",
            "file_type": "WYEC2",
            "file_name": "../../mets/HE210W.WY2"
        },
        {
            "type": "Material",
            "name": "Insulation",
            "conductivity": 0.01,
            "density": 1,
            "specific_heat": 1
        },
        {
            "type": "Material",
            "name": "Roof_Material",
            "conductivity": 0.0714,
            "density": 10,
            "specific_heat": 1000
        },
        {
            "type": "Construction",
            "name": "Adiabatic_Wall",
            "solar_alpha": [
                0,
                0
            ],
            "lw_epsilon": [
                0,
                0
            ],
            "materials": [
                "Insulation"
            ],
            "thicknesses": [
                1.0
            ]
        },
        {
            "type": "Construction",
            "name": "Roof_construction",
            "solar_alpha": [
                0,
                0
            ],
            "lw_epsilon": [
                0,
                0
            ],
            "materials": [
                "Roof_Material"
            ],
            "thicknesses": [
                0.01
            ]
        },
        {
            "type": "Space_type",
            "name": "constant_gain_space",
            "people_density": "0",
            "light_density": "0",
            "other_gains_density": "0",
            "other_gains_radiant_fraction": 0,
            "infiltration": "0"
        },
        {
            "type": "Building",
            "name": "Building",
            "azimuth": 0
        },
        {
            "type": "Space",
            "name": "spaces_1",
            "building": "Building",
            "spaces_type": "constant_gain_space",
            "floor_area": 48,
            "volume": 129.6,
            "furniture_weight": 0
        },
        {
            "type": "Building_surface",
            "name": "north_wall",
            "construction": "Adiabatic_Wall",
            "spaces": "spaces_1",
            "ref_point": [
                8,
                6,
                0
            ],
            "width": 8,
            "height": 2.7,
            "azimuth": 180,
            "altitude": 0,
            "h_cv": [
                0,
                0
            ]
        },
        {
            "type": "Building_surface",
            "name": "east_wall",
            "construction": "Adiabatic_Wall",
            "spaces": "spaces_1",
            "ref_point": [
                8,
                0,
                0
            ],
            "width": 6,
            "height": 2.7,
            "azimuth": 90,
            "altitude": 0,
            "h_cv": [
                0,
                0
            ]
        },
        {
            "type": "Building_surface",
            "name": "south_wall",
            "construction": "Adiabatic_Wall",
            "spaces": "spaces_1",
            "ref_point": [
                0,
                0,
                0
            ],
            "width": 8,
            "height": 2.7,
            "azimuth": 0,
            "altitude": 0,
            "h_cv": [
                0,
                0
            ]
        },
        {
            "type": "Building_surface",
            "name": "west_wall",
            "construction": "Adiabatic_Wall",
            "spaces": "spaces_1",
            "ref_point": [
                0,
                6,
                0
            ],
            "width": 6,
            "height": 2.7,
            "azimuth": -90,
            "altitude": 0,
            "h_cv": [
                0,
                0
            ]
        },
        {
            "type": "Building_surface",
            "name": "roof_wall",
            "construction": "Roof_construction",
            "spaces": "spaces_1",
            "ref_point": [
                0,
                0,
                2.7
            ],
            "width": 8,
            "height": 6,
            "azimuth": 0,
            "altitude": 90,
            "h_cv": [
                20,
                20
            ]
        },
        {
            "type": "Building_surface",
            "name": "floor_wall",
            "construction": "Adiabatic_Wall",
            "spaces": "spaces_1",
            "ref_point": [
                0,
                6,
                0
            ],
            "width": 8,
            "height": 6,
            "azimuth": 0,
            "altitude": -90,
            "h_cv": [
                0,
                0
            ]
        },
        {
            "type": "DX_unit",
            "name": "HVAC_equipment",
            "nominal_air_flow": 0.355,
            "nominal_heating_capacity": 10000,
            "nominal_heating_power": 12500,
            "indoor_fan_power": 200,
            "indoor_fan_operation": "CYCLING",
            "COP_expression": "F_load/(0.0080472574+0.87564457*F_load+0.29249943*F_load**2-0.17624156*F_load**3)"
        },
        {
            "type": "HVAC_DX_system",
            "name": "system",
            "spaces": "spaces_1",
            "equipment": "HVAC_equipment",
            "air_flow": 0.355,
            "outdoor_air_fraction": 0,
            "heating_setpoint": "20",
            "cooling_setpoint": "30",
            "system_on_off": "1"
        }
    ]
}
